# CEIG ELECTRICAL SCHEME APPROVAL
**GOVERNMENT OF MAHARASHTRA — ENERGY DEPARTMENT**  
*Office of the Chief Electrical Inspector to Government (CEIG), Vidharbha Region, Nagpur*

---

**Approval Ref No:** CEIG/NGP/220KV-LINE/APAR/2026/894  
**Date of Sanction:** 05-October-2026  

**To:**  
The Executive Director (Transmission),  
MSETCL, Nagpur / Mumbai.  

**Copy to:** M/s APAR Industries Limited (EPC Contractor).  

---

### SUBJECT: Statutory Approval under Regulation 43 of CEA (Measures Relating to Safety and Electric Supply) Regulations 2010 for Route Alignment, Clearances, and Crossing Schemes of 220kV D/C Koradi - Chandrapur Transmission Line.

Reference is made to your application dated 15-September-2026 and subsequent joint field inspections conducted on 28-September-2026.

1. **Scheme Approval**:
   Approval is hereby accorded for the electrical design, single-line diagram, clearance profiles, and earthing arrangements for the 85 km 220kV double-circuit transmission line connecting Koradi Gantry to Chandrapur Substation.

2. **Statutory Crossings Sanctioned**:
   * NH-44 Highway Crossing between Towers AP-18 & AP-19 (Min clearance: 14.5 m).
   * Central Railway Track Crossing between Towers AP-44 & AP-45 (Cradle guarding as per railway norms).
   * 132kV Existing Line Overhead Crossings at AP-92 & AP-142.

3. **Condition Precedent**:
   All stub earthing (pipe/counterpoise) must achieve earth resistance $\le 10\ \Omega$ before tower erection commences.

*(Signed & Sealed)*  
**Chief Electrical Inspector to Government (CEIG)**  
Energy Department, Government of Maharashtra
