# FACTORY ACCEPTANCE TEST (FAT) REPORT
**JOINT INSPECTION & QUALITY CLEARANCE CERTIFICATE**  
**LOCATION:** APAR Conductor Works, Silvassa | **DATE:** 05-October-2026  

---

**Report Ref:** FAT-APAR-HTLS-LOT1-2026-01  
**Project:** MSETCL 220kV D/C Koradi - Chandrapur Transmission Line  
**Client / Employer:** MSETCL  
**Material Tested:** HTLS Zebra Equivalent High-Temperature Low-Sag Conductor  
**Inspected Lot Size:** 200.00 KM (Drums #001 to #080)  

---

### TEST RESULTS SUMMARY TABLE

| Test Parameter | Specification Requirement | Measured Value (Average) | Result |
| :--- | :--- | :--- | :---: |
| 1. Ultimate Tensile Strength (UTS) | Min 130.5 kN | 134.8 kN | **PASS** |
| 2. DC Resistance at 20°C | Max 0.0682 $\Omega$/km | 0.0671 $\Omega$/km | **PASS** |
| 3. Core Elongation & Torsion | Min 1.5% / Min 20 twists | 1.8% / 24 twists | **PASS** |
| 4. Outer Aluminium Layer Wrap Test| No cracks after 8 turns | Smooth surface, no microfissures | **PASS** |
| 5. Surface Finish & Drum Sealing | Heavy-duty wooden drums, sealed | Verified all 80 drums labeled | **PASS** |

### TOWER STUBS FAT CONCURRENT INSPECTION (08-OCT-2026)
* 240 Stub Sets (`ST-DA`, `ST-DB`, `ST-DC`, `ST-DD`) inspected at Utkarsh Steel Plant.
* Zinc Coating Thickness: Measured average **88.4 $\mu$m** (Req: min 86 $\mu$m / 610 g/m²). **PASS**.
* Dimension & Cleat Hole Pitch Verification: **PASS**.

**Joint Verdict**: The materials meet MSETCL specifications in all respects and are hereby **CLEARED FOR DISPATCH**.

*(Signed)*  
**Er. V. R. Deshmukh** (Executive Engineer, MSETCL)  
*(Signed)*  
**Deepa Nair** (Lead QA/QC Inspector, APAR Industries)  
*(Signed)*  
**PPC Head** (APAR Silvassa Works)
